<!DOCTYPE html>
<html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Hazardous scenarios in a grid-connected BESS</title>
<style>
:root{box-sizing:border-box;padding-top:env(safe-area-inset-top,0px);padding-bottom:env(safe-area-inset-bottom,0px);
--bg:#0a0e16;--panel:#111723;--panel2:#0d131d;--line:#1f2937;--line2:#273244;--text:#e6edf3;--muted:#8b98a9;--soft:#cbd5e1;
--red:#f87171;--fire:#fb923c;--green:#4ade80;--amber:#fbbf24;--blue:#5aa9ff;--violet:#a78bfa;--teal:#2dd4bf;color-scheme:dark}
@media (prefers-color-scheme:dark){:root:not([data-theme="light"]){--bg:#0a0e16;--panel:#111723;--panel2:#0d131d;--line:#1f2937;--line2:#273244;--text:#e6edf3;--muted:#8b98a9;--soft:#cbd5e1;color-scheme:dark}}
:root[data-theme="dark"]{--bg:#0a0e16;--panel:#111723;--panel2:#0d131d;--line:#1f2937;--line2:#273244;--text:#e6edf3;--muted:#8b98a9;--soft:#cbd5e1;color-scheme:dark}
:root[data-theme="light"]{--bg:#f3f5f9;--panel:#ffffff;--panel2:#f7f9fc;--line:#dde3ec;--line2:#cfd7e3;--text:#111827;--muted:#5b6778;--soft:#334155;color-scheme:light}
html{scroll-padding-top:calc(env(safe-area-inset-top,0px) + 70px);scroll-behavior:smooth}
*{box-sizing:border-box}
body{margin:0;background:var(--bg);color:var(--text);font-family:Inter,system-ui,-apple-system,"Segoe UI",sans-serif;line-height:1.55}
.wrap{max-width:1180px;margin:0 auto;padding:26px 20px 60px}
h1{margin:4px 0 0;font-size:clamp(24px,3.2vw,34px);letter-spacing:-.02em;line-height:1.2}
.sub{color:var(--soft);font-size:15px;margin:10px 0 0;max-width:820px}
h2{font-size:20px;margin:0 0 4px;letter-spacing:-.01em}
.h2sub{color:var(--muted);font-size:13.5px;margin:0 0 14px;max-width:820px}
section{margin-top:28px}
.card{background:var(--panel);border:1px solid var(--line);border-radius:18px;padding:20px}
.toc{display:flex;flex-wrap:wrap;gap:8px;margin-top:14px}
.toc a{font-size:12.5px;font-weight:600;color:var(--soft);text-decoration:none;background:var(--panel);border:1px solid var(--line);border-radius:999px;padding:5px 12px}
.toc a:hover,.toc a:focus-visible{border-color:var(--blue);color:var(--text)}
/* how to read */
.read{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:10px}
.read .n{border-radius:12px;padding:10px 12px;font-size:13px;border:1px solid}
.read .n b{display:block;font-size:14px;margin-bottom:2px}
@media (max-width:800px){.read{grid-template-columns:1fr 1fr}}
/* chain */
.chain{display:flex;flex-direction:column}
.chain .n{border-radius:12px;padding:9px 13px;font-weight:600;font-size:14px;border:1px solid;display:flex;gap:10px;align-items:flex-start}
.chain .n .ic{flex:none;width:20px;text-align:center}
.chain .n small{display:block;font-weight:400;color:var(--muted);font-size:12.5px;margin-top:2px}
.chain .ar{text-align:center;color:var(--muted);font-size:12px;line-height:1;padding:4px 0}
.n.ie{border-color:#f8717199;background:#f871711a}
.n.sq{padding:6px 13px;font-size:13.5px;font-weight:500;border-color:#fb923c80;background:#fb923c12}
.n.co{border-color:#fbbf2499;background:#fbbf2414}
.n.hz{border-color:var(--red);background:#f8717126}
.kv{display:grid;grid-template-columns:86px 1fr;gap:2px 10px;margin-top:4px;font-weight:400;font-size:13px}
.kv span:nth-child(odd){color:var(--muted)}
.pills{display:flex;flex-wrap:wrap;gap:6px;margin-top:6px}
.pill{font-size:12px;font-weight:500;border-radius:999px;padding:2px 9px;border:1px solid var(--line2);background:var(--panel2);color:var(--soft)}
.hzl{margin:6px 0 0;padding-left:18px;font-weight:400;font-size:13.2px}
.hzl li{margin:3px 0}
/* scenario step */
.step{display:grid;grid-template-columns:minmax(0,.85fr) minmax(0,1.15fr);gap:22px;background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--c);border-radius:18px;padding:20px;margin-top:14px}
@media (max-width:900px){.step{grid-template-columns:1fr}}
.hd{display:flex;gap:12px;align-items:flex-start}
.num{flex:none;background:var(--c);color:#0a0e16;font-weight:800;font-size:13px;border-radius:10px;padding:6px 9px;font-family:"JetBrains Mono",ui-monospace,monospace}
.hd h3{margin:2px 0 0;font-size:16.5px;line-height:1.35}
.meta{margin-top:12px;font-size:13px;color:var(--soft);display:grid;gap:6px}
.meta div span{color:var(--muted)}
.comp{display:inline-flex;align-items:center;gap:6px;font-size:12.5px;font-weight:700;border-radius:999px;padding:3px 10px;border:1px solid var(--c);color:var(--c);background:transparent;margin-top:10px}
.comp::before{content:"";width:7px;height:7px;border-radius:50%;background:var(--c)}
.sflinks{display:flex;flex-wrap:wrap;gap:6px;margin-top:4px}
.sflinks a{font-size:12px;font-weight:700;color:var(--green);text-decoration:none;border:1px solid #4ade8055;background:#4ade8012;border-radius:8px;padding:2px 8px;font-family:"JetBrains Mono",ui-monospace,monospace}
.sflinks a:hover,.sflinks a:focus-visible{background:#4ade8030}
.none{font-size:12.5px;color:var(--amber)}
.cat{margin:34px 0 0;font-size:17px;display:flex;align-items:baseline;gap:10px}
.cat small{color:var(--muted);font-weight:500;font-size:13px}
/* filters */
.bar{position:static;z-index:5;background:var(--bg);padding:12px 0 10px;padding-top:calc(12px + env(safe-area-inset-top,0px));margin-top:14px;border-bottom:1px solid var(--line)}
.bar .row{display:flex;flex-wrap:wrap;gap:6px;align-items:center}
.bar .row+.row{margin-top:8px}
.bar label{font-size:12.5px;color:var(--muted);margin-right:4px;min-width:84px}
.chip{font:inherit;font-size:12.5px;font-weight:600;color:var(--soft);background:var(--panel);border:1px solid var(--line);border-radius:999px;padding:4px 11px;cursor:pointer}
.chip[aria-pressed="true"]{border-color:var(--c,var(--blue));color:var(--text);background:color-mix(in srgb,var(--c,var(--blue)) 18%,transparent)}
.chip:focus-visible,input:focus-visible,button:focus-visible{outline:2px solid var(--blue);outline-offset:2px}
input[type=search]{font:inherit;font-size:13.5px;color:var(--text);background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:7px 12px;flex:1;min-width:200px}
.count{font-size:12.5px;color:var(--muted);margin-left:auto}
/* PCS vs BMS */
.two{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:14px;align-items:start}
@media (max-width:900px){.two{grid-template-columns:1fr}}
.own{background:var(--panel2);border:1px solid var(--line2);border-top:3px solid var(--c);border-radius:14px;padding:14px 16px}
.own h3{margin:0 0 2px;font-size:15px;color:var(--c)}
.own p{margin:0 0 8px;font-size:12.8px;color:var(--muted)}
.own ul{margin:0;padding-left:0;list-style:none;font-size:13.2px}
.own li{padding:6px 0;border-top:1px solid var(--line)}
.own li a{color:var(--text);text-decoration:none}
.own li a b{font-family:"JetBrains Mono",ui-monospace,monospace;color:var(--c);font-size:12px;margin-right:6px}
.own li a:hover{text-decoration:underline}
/* SF architecture */
.sfg{display:grid;gap:14px}
.sf{background:var(--panel);border:1px solid var(--line);border-radius:18px;padding:18px 20px}
.sf .top{display:flex;flex-wrap:wrap;gap:10px;align-items:baseline}
.sf .top h3{margin:0;font-size:16px}
.sf .tp{font-size:12px;color:var(--muted)}
.sla{display:grid;grid-template-columns:1fr 26px 1fr 26px 1fr;align-items:stretch;margin-top:12px}
.sla .b{border-radius:12px;padding:10px 12px;border:1px solid;font-size:13.2px}
.sla .b b{display:block;font-size:12px;margin-bottom:3px}
.sla .b.s{border-color:#5aa9ff80;background:#5aa9ff14}.sla .b.s b{color:var(--blue)}
.sla .b.l{border-color:#fbbf2480;background:#fbbf2414}.sla .b.l b{color:var(--amber)}
.sla .b.a{border-color:#4ade8080;background:#4ade8014}.sla .b.a b{color:var(--green)}
.sla .ar{display:grid;place-items:center;color:var(--muted)}
@media (max-width:760px){.sla{grid-template-columns:1fr}.sla .ar{transform:rotate(90deg);height:22px}}
.sf .foot{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:10px;margin-top:10px;font-size:12.8px;color:var(--soft)}
.sf .foot span{display:block;color:var(--muted);font-size:12px}
@media (max-width:760px){.sf .foot{grid-template-columns:1fr}}
.cov{display:flex;flex-wrap:wrap;gap:5px;margin-top:10px}
.cov a{font-size:11.5px;font-family:"JetBrains Mono",ui-monospace,monospace;color:var(--soft);text-decoration:none;border:1px solid var(--line2);border-radius:7px;padding:1px 7px}
.cov a:hover{border-color:var(--blue)}
.warn{border-left:3px solid var(--amber);background:#fbbf2410;border-radius:12px;padding:12px 16px;font-size:13.5px;color:var(--soft)}
.reuse{display:grid;gap:8px;margin-top:10px}
.ru{display:grid;grid-template-columns:200px 1fr 34px;gap:10px;align-items:center;font-size:13px}
.ru .t{height:10px;border-radius:6px;background:var(--line)}
.ru .t i{display:block;height:100%;border-radius:6px;background:var(--green)}
@media (max-width:600px){.ru{grid-template-columns:120px 1fr 30px}}
.nonl{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:8px;margin-top:10px}
.nonl div{background:var(--panel2);border:1px solid var(--line2);border-radius:10px;padding:8px 12px;font-size:13px}
.nonl div small{display:block;color:var(--muted);font-family:"JetBrains Mono",ui-monospace,monospace;font-size:11.5px}

/* collapsible */
details>summary{cursor:pointer;list-style:none}
details>summary::-webkit-details-marker{display:none}
.chev{flex:none;display:grid;place-items:center;width:24px;height:24px;border-radius:8px;background:#5aa9ff26;color:var(--blue);font-size:11px;transition:transform .15s}
details[open]>summary .chev{transform:rotate(90deg)}
details.sc{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--c);border-radius:14px;margin-top:8px}
details.sc>summary{display:flex;gap:12px;align-items:center;padding:12px 16px}
details.sc>summary:hover{background:color-mix(in srgb,var(--c) 7%,transparent);border-radius:14px}
details.sc>summary .ttl{flex:1;min-width:0}
details.sc>summary .ttl b{display:block;font-size:14.5px;line-height:1.35}
details.sc>summary .ttl small{color:var(--muted);font-size:12.5px}
.icons{flex:none;font-size:15px;letter-spacing:2px;white-space:nowrap}
details.sc .step{margin:0;border:0;border-top:1px solid var(--line);border-radius:0 0 14px 14px;background:transparent}
details.grp{margin-top:22px}
details.grp>summary{display:flex;align-items:center;gap:10px;padding:6px 0}
details.grp>summary h3{margin:0;font-size:17px}
details.grp>summary small{color:var(--muted);font-size:13px}
details.sec>summary{display:flex;align-items:center;gap:10px}
details.sec>summary h2{margin:0}
details.sec[open]>summary{margin-bottom:6px}
details.sfd{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--green);border-radius:14px}
details.sfd>summary{display:flex;gap:12px;align-items:center;padding:12px 16px}
details.sfd>summary .ttl{flex:1;min-width:0}
details.sfd>summary .ttl b{display:block;font-size:14.5px}
details.sfd>summary .ttl small{color:var(--muted);font-size:12.5px}
details.sfd .sf{border:0;border-top:1px solid var(--line);border-radius:0 0 14px 14px;background:transparent;padding-top:4px}
.tools{display:flex;flex-wrap:wrap;gap:6px;align-items:center}
.btn{font:inherit;font-size:12.5px;font-weight:600;color:var(--text);background:var(--panel2);border:1px solid var(--line2);border-radius:9px;padding:5px 11px;cursor:pointer}
.btn:hover{border-color:var(--blue)}
select{font:inherit;font-size:13px;color:var(--text);background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:7px 10px;max-width:100%}
@media (max-width:600px){.icons{display:none}}

/* right panel */
.layout{display:grid;grid-template-columns:minmax(0,1fr) 470px;max-width:1720px;margin:0 auto}
.layout>.wrap{max-width:1180px;width:100%}
#sfPanel{position:sticky;top:0;height:100vh;height:100dvh;overflow:auto;overscroll-behavior:contain;border-left:1px solid var(--line);background:var(--panel2);padding:0 16px 24px;padding-bottom:calc(24px + env(safe-area-inset-bottom,0px))}
.ph{position:sticky;top:0;z-index:2;background:var(--panel2);padding:16px 0 10px;padding-top:calc(16px + env(safe-area-inset-top,0px));border-bottom:1px solid var(--line);margin-bottom:10px}
.phr{display:flex;align-items:center;gap:10px}
.phr h2{flex:1;margin:0}
.ph .h2sub{margin:4px 0 8px}
.ph .row{display:flex;flex-wrap:wrap;gap:6px;align-items:center;margin-top:6px}
.ph input[type=search]{min-width:0}
#sfClose{display:none}
#selBar{display:flex;flex-wrap:wrap;gap:6px;align-items:center;background:#4ade8012;border:1px solid #4ade8055;border-radius:12px;padding:8px 10px}
#selBar.hidden{display:none}
#selBar .lbl{font-size:12.5px;color:var(--soft);margin-right:2px}
.selc{font:inherit;font-size:12px;font-weight:700;font-family:"JetBrains Mono",ui-monospace,monospace;color:var(--green);background:transparent;border:1px solid #4ade8077;border-radius:8px;padding:2px 8px;cursor:pointer}
.selc:hover{background:#4ade8025}
#selClear{margin-left:auto}
.sflinks a.on{background:var(--green);color:#0a0e16;border-color:var(--green)}
#sfPanel .sla{grid-template-columns:1fr}
#sfPanel .sla .ar{transform:rotate(90deg);height:20px}
#sfPanel .sf .foot{grid-template-columns:1fr}
#sfPanel .sf{padding:14px 14px 16px}
#sfPanel .sfg{gap:8px}
#sfFab{display:none;position:fixed;right:16px;bottom:calc(16px + env(safe-area-inset-bottom,0px));z-index:15;font:inherit;font-size:13.5px;font-weight:700;color:#0a0e16;background:var(--green);border:0;border-radius:999px;padding:10px 16px;cursor:pointer;box-shadow:0 6px 20px rgba(0,0,0,.35)}
#scrim{display:none}
@media (max-width:1100px){
 .layout{display:block}
 #sfPanel{position:fixed;top:0;right:0;bottom:0;height:auto;width:min(470px,94vw);z-index:30;transform:translateX(102%);transition:transform .2s ease;box-shadow:-10px 0 30px rgba(0,0,0,.4)}
 #sfPanel.open{transform:none}
 #sfClose{display:inline-block}
 #sfFab{display:inline-flex}
 #scrim.open{display:block;position:fixed;inset:0;background:rgba(0,0,0,.45);z-index:25}
}
@media (prefers-reduced-motion:reduce){#sfPanel{transition:none}}
.home{display:inline-flex;align-items:center;gap:8px;font-size:13px;font-weight:600;color:var(--text);text-decoration:none;background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:8px 14px;margin-bottom:18px}
.home:hover{border-color:#334155;background:#162030}
.home:focus-visible{outline:2px solid var(--blue);outline-offset:2px}
.home svg{width:16px;height:16px}
.empty{color:var(--muted);padding:30px 0;text-align:center}
.hidden{display:none}
@media (min-width:900px){.bar{position:sticky;top:0}}
@media (prefers-reduced-motion:reduce){html{scroll-behavior:auto}}
</style></head><body><div class="layout"><div class="wrap">
<a class="home" id="homeLink" href="index.html" title="Back to the overall safety lifecycle"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/><path d="M10 20v-6h4v6"/></svg>Home · IEC 61508 Safety Lifecycle</a>
<h1>Hazardous scenarios in a grid-connected BESS</h1>
<p class="sub">Each scenario is written as in step 1 of the LOPA: one initiating event, the sequence it starts, what physically happens, and how a person gets hurt. Every initiating event belongs to one component only, so PCS and BMS failures are separate scenarios.</p>
<nav class="toc"><a href="#how">How to read a scenario</a><a href="#owners">PCS, BMS and the link between them</a><a href="#scen">All scenarios</a><a href="#sfPanel" id="tocSf">Safety functions (right panel)</a><a href="#reuse">Shared elements</a></nav>

<section id="how" class="card"><details class="sec" open><summary><span class="chev">▶</span><h2>How to read a scenario</h2></summary><p class="h2sub">Read each chain top to bottom, the same way as the overcharge example.</p>
<div class="read">
<div class="n" style="border-color:#f8717199;background:#f871711a"><b>⚡ Initiating event</b>Technical condition (what is failed) + mechanism (how it pushes the system toward harm). One component only.</div>
<div class="n" style="border-color:#fb923c80;background:#fb923c12"><b>▼ What happens next</b>The propagation steps from the initiating event to the physical outcome.</div>
<div class="n" style="border-color:#fbbf2499;background:#fbbf2414"><b>💥 Consequences</b>Physical outcomes. There can be several; each becomes its own LOPA row.</div>
<div class="n" style="border-color:#f87171;background:#f8717126"><b>🧍 Hazard</b>The exact situation where a person is harmed: who, where and by what.</div>
</div></details></section>

<section id="owners"><details class="sec" open><summary><span class="chev">▶</span><h2>PCS, BMS and the link between them</h2></summary><p class="h2sub">Your example says &quot;PCS / BMS charging control fails&quot;. These are different failures with different independence problems, so they are split. If the PCS is the cause, a BMS-based trip can be credited; if the BMS is the cause, only a trip that does not use the BMS sensor, CPU or software can be credited.</p>
<div class="two" id="ownersGrid"></div></details></section>

<section id="scen"><h2>All scenarios</h2><p class="h2sub" id="scenSub"></p>
<div class="bar"><div class="row"><label>Component</label><span id="fComp" class="row" style="gap:6px"></span></div>
<div class="row"><label>Hazard type</label><span id="fHaz" class="row" style="gap:6px"></span></div>
<div class="row"><label for="fCat">Group</label><select id="fCat"><option value="">All groups</option></select></div>
<div class="row"><input type="search" id="q" placeholder="Search, e.g. contactor, anti-islanding, HF" aria-label="Search scenarios">
<span class="tools"><button class="btn" id="expAll">Expand all</button><button class="btn" id="colAll">Collapse all</button><button class="btn" id="clr">Clear filters</button></span><span class="count" id="count"></span></div></div>
<div id="list"></div></section>

<section id="reuse" class="card"><h2>Shared elements</h2><p class="h2sub">How many safety functions rely on the same final element. If that element fails, all of them fail together, so they cannot be counted as separate layers.</p>
<div class="reuse" id="reuseList"></div>
<div class="warn" style="margin-top:16px">The rack DC contactor carries most of the load. A welded contactor (scenario <a href="#s-OC-03" style="color:var(--amber)">OC-03</a>) defeats every function that relies on it. A diverse second final element, such as a DC breaker with shunt trip, gives a 1oo2 path to the safe state.</div>
<h2 style="margin-top:22px;font-size:16px">Measures without a sensor–logic–actuator path</h2><p class="h2sub">Passive, design and administrative measures found in the analysis. They reduce risk but are not safety instrumented functions.</p>
<div class="nonl" id="nonList"></div></section>
</div>
<aside id="sfPanel" aria-label="Safety functions">
<div class="ph"><div class="phr"><h2>Safety functions</h2><button class="btn" id="sfClose" aria-label="Close safety functions panel">Close</button></div>
<p class="h2sub" id="sfHint">Click an SF chip on any scenario to show only that function here. Click it again to remove it.</p>
<div id="selBar" class="hidden"><span class="lbl">Showing</span><span id="selChips" style="display:contents"></span><button class="btn" id="selClear">Show all</button></div>
<div id="sfFilters"><div class="row" id="fSfType"></div>
<div class="row"><input type="search" id="sfq" placeholder="Search, e.g. contactor, IMD" aria-label="Search safety functions" style="flex:1"></div>
<div class="row"><button class="btn" id="sfExp">Expand all</button><button class="btn" id="sfCol">Collapse all</button><span class="count" id="sfCount"></span></div></div>
</div>
<div class="sfg" id="sfList"></div>
</aside></div>
<button id="sfFab" aria-controls="sfPanel">Safety functions</button><div id="scrim"></div>
<script>
const D={"scen": [{"id": "OV-01", "cat": "Overcharge / Overvoltage", "comp": "PCS", "mode": "Normal operation (charging)", "ie": "PCS fails to follow BMS charge limit / stop request", "cond": "PCS charge controller (current/voltage loop) failed – BMS limits and stop request are correct", "mech": "PCS control or firmware fault ignores the BMS charge limit / stop request and keeps charging (setpoint stuck)", "seq": ["BMS requests stop", "PCS keeps charging", "cell overvoltage", "Li plating / cathode decomposition", "cell self-heating", "TR"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Cell V > Vmax; SOC > 100 %; charge current still flowing at EoC; cell temp rise; off-gas", "sf": ["SF-01", "SF-11"]}, {"id": "OV-02", "cat": "Overcharge / Overvoltage", "comp": "BMS–PCS comm link", "mode": "Normal operation (charging)", "ie": "Loss of BMS–PCS communication with PCS continuing last charge setpoint", "cond": "Loss of BMS–PCS communication (CAN/Modbus/Ethernet link down)", "mech": "Link down; PCS has no comm-loss watchdog and keeps running at last received charge setpoint", "seq": ["No charge-limit updates reach PCS", "charging continues past limits", "cell overvoltage", "TR"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Comm heartbeat lost; cell V rising; SOC > limit", "sf": ["SF-01", "SF-02", "SF-11"]}, {"id": "OV-03", "cat": "Overcharge / Overvoltage", "comp": "BMS", "mode": "Normal operation (charging)", "ie": "BMS cell-voltage sensing error causes undetected overcharge", "cond": "BMS cell-voltage measurement drifts low (AFE / ADC reference drift, wiring resistance)", "mech": "BMS believes cells are below limit and permits charging while actual cell voltage exceeds Vmax", "seq": ["Measured V < actual V", "BMS does not request stop", "real cell overvoltage", "TR"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Discrepancy between cell-sum and string voltage; redundant measurement mismatch", "sf": ["SF-01", "SF-11"]}, {"id": "OV-04", "cat": "Overcharge / Overvoltage", "comp": "BMS", "mode": "Normal operation (charging)", "ie": "Single-cell overcharge due to imbalance / balancing failure", "cond": "Cell imbalance: weak/low-capacity cell or failed balancing circuit", "mech": "String-level voltage looks normal while one cell is driven above Vmax", "seq": ["Weak cell reaches full charge first", "continues to be charged with string", "local overvoltage", "TR of that cell", "propagation"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Max-min cell voltage spread increasing; single cell V > Vmax", "sf": ["SF-01", "SF-11"]}, {"id": "OV-05", "cat": "Overcharge / Overvoltage", "comp": "BMS", "mode": "Normal operation (charging)", "ie": "SOC estimation error leads to charging beyond true capacity", "cond": "SOC estimation error (coulomb-counting drift, wrong OCV table, SOH not updated)", "mech": "EMS dispatches charge based on false SOC; cells charged beyond true 100 % SOC", "seq": ["EMS charge command continues", "actual SOC > 100 %", "overvoltage", "TR"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Cell V vs SOC mismatch; V at top limit while SOC < 100 %", "sf": ["SF-01", "SF-11"]}, {"id": "OV-06", "cat": "Overcharge / Overvoltage", "comp": "BMS", "mode": "Normal operation (charging)", "ie": "BMS sends wrong charge limit / no stop request", "cond": "BMS charge-limit logic failed (software/logic error) – PCS itself works correctly", "mech": "BMS sends wrong charge limits (CCL/CVL too high) or never sends the end-of-charge request; PCS follows the wrong command", "seq": ["PCS follows BMS command", "charging continues past limit", "cell overvoltage", "TR"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Cell V > Vmax while BMS CCL > 0; CVL above cell rating", "sf": ["SF-01", "SF-11"]}, {"id": "OD-01", "cat": "Overdischarge / Low-temperature charging", "comp": "BMS", "mode": "Idle / long standby, then recharge", "ie": "Overdischarge followed by recharge of damaged cells", "cond": "Cells driven below minimum voltage (UV cutoff failed, or parasitic BMS/aux load during long idle)", "mech": "Copper current collector dissolves; on subsequent recharge Cu redeposits as dendrites", "seq": ["Cell V < Vmin", "Cu dissolution", "recharge", "Cu dendrites pierce separator", "internal short", "TR"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Cell V < Vmin (history); abnormal self-discharge", "sf": ["SF-04"]}, {"id": "OD-02", "cat": "Overdischarge / Low-temperature charging", "comp": "Thermal management (HVAC)", "mode": "Normal operation (charging) in cold climate", "ie": "Charging at low cell temperature", "cond": "Enclosure/battery heater failed in cold climate (HVAC heating function)", "mech": "Cells stay below charge-temperature limit and are charged anyway → lithium plating on anode", "seq": ["Li plating", "dendrite growth", "internal short (possibly delayed)", "TR"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Cell T < Tmin_charge while I_charge > 0", "sf": ["SF-05"]}, {"id": "OC-01", "cat": "Overcurrent / Short circuit", "comp": "PCS", "mode": "Normal operation", "ie": "PCS overcurrent due to current-control failure", "cond": "PCS current control failure (sensor fault, control loop instability)", "mech": "Charge/discharge current above cell/busbar rating", "seq": ["Excess current", "Joule heating in cells, busbars, cables", "cell overtemperature / insulation melting", "TR or cable fire"], "cons": ["Cell overheating / TR", "busbar or DC cable overheating and insulation fire", "arc"], "hz": ["Personnel near container/PCS exposed to fire and radiant heat → burns.", "Personnel inhale toxic smoke from cable/cell fire."], "exp": "O&M technicians, firefighters", "pt": "Fire", "types": ["Fire", "Toxic"], "dev": "Rack current > Imax; busbar/cable temperature", "sf": ["SF-06"]}, {"id": "OC-02", "cat": "Overcurrent / Short circuit", "comp": "DC electrical", "mode": "Normal operation / maintenance", "ie": "External DC short circuit", "cond": "Insulation breakdown between DC+ and DC– (damaged cable, degraded busbar insulation, conductive debris, dropped tool)", "mech": "Bolted/arcing external short circuit fed by battery (tens of kA)", "seq": ["Very high fault current", "DC arc, busbar melting, cell heating", "fire; possible TR"], "cons": ["DC arc flash", "molten metal ejection", "rack fire", "possible TR", "loss of DC isolation"], "hz": ["Technician near the rack/combiner is exposed to DC arc flash (thermal burns, eye injury, blast).", "Personnel exposed to subsequent fire."], "exp": "O&M technicians", "pt": "Arc flash", "types": ["Arc flash", "Fire"], "dev": "DC fault current; rapid voltage collapse; arc fault detection", "sf": ["SF-06", "SF-07"]}, {"id": "OC-03", "cat": "Overcurrent / Short circuit", "comp": "DC electrical", "mode": "Start-up / energization", "ie": "Pre-charge failure causes contactor welding", "cond": "Pre-charge circuit failed (resistor open, pre-charge bypassed)", "mech": "Main contactor closes onto discharged PCS DC-link capacitors → large inrush → contacts weld", "seq": ["Inrush current", "contactor contacts weld", "contactor shows 'open' command but stays closed", "DC side remains energized / isolation lost"], "cons": ["Welded contactor (loss of isolation / loss of trip function)", "DC-link capacitor damage", "arc"], "hz": ["Technician trusts the 'isolated' status and works on DC side that is still live → electric shock / arc flash."], "exp": "O&M technicians", "pt": "Electric shock", "types": ["Electric shock", "Arc flash"], "dev": "Contactor auxiliary contact vs voltage mismatch; inrush current", "sf": ["SF-08", "SF-19"]}, {"id": "OC-04", "cat": "Overcurrent / Short circuit", "comp": "DC electrical", "mode": "Normal operation", "ie": "Loose / high-resistance electrical connection", "cond": "High-resistance joint (bolt torque loss from thermal cycling/vibration, corrosion)", "mech": "Local Joule heating at the joint → hotspot", "seq": ["Hotspot", "insulation melting / arcing", "adjacent cell heating", "TR or rack fire"], "cons": ["Local fire at joint", "arc", "cell TR of nearby cells"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Arc flash", "Toxic"], "dev": "Joint temperature; voltage drop across connection; IR thermography", "sf": ["SF-07", "SF-09"]}, {"id": "IC-01", "cat": "Internal cell defect", "comp": "Battery cell", "mode": "Normal operation (any SOC)", "ie": "Internal short circuit from manufacturing defect", "cond": "Latent manufacturing defect (metal particle, separator defect, electrode misalignment)", "mech": "Defect grows into internal short circuit during cycling", "seq": ["Internal short", "local heating", "TR (can occur even with all controls working)", "propagation"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Abnormal self-discharge; local temp rise; early off-gas (H2 / VOC)", "sf": ["SF-11", "SF-16"]}, {"id": "IC-02", "cat": "Internal cell defect", "comp": "Battery cell", "mode": "Late life", "ie": "End-of-life degradation leads to internal short", "cond": "Cell aged beyond SOH limit (SEI growth, gas generation, swelling)", "mech": "Mechanical stress / separator degradation → internal short", "seq": ["Swelling / separator breach", "internal short", "TR"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "SOH trend; internal resistance rise; swelling", "sf": ["SF-11"]}, {"id": "TM-01", "cat": "Thermal management / Overtemperature", "comp": "Thermal management (HVAC)", "mode": "Normal operation (high C-rate)", "ie": "Loss of battery cooling during operation", "cond": "Cooling system failure (compressor trip, fan failure, pump failure / loss of coolant flow)", "mech": "Heat generated by operation is not removed; cell temperature rises beyond limit", "seq": ["Cell T rises", "accelerated side reactions", "self-heating", "TR"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Cell / air / coolant temperature; HVAC status; coolant flow", "sf": ["SF-10", "SF-16"]}, {"id": "TM-02", "cat": "Thermal management / Overtemperature", "comp": "Thermal management (HVAC)", "mode": "Normal operation (hot season)", "ie": "Ambient heat exceeds cooling capacity", "cond": "Extreme ambient heat with undersized or fouled HVAC (blocked condenser, dust, vegetation), solar gain", "mech": "Cooling capacity insufficient; enclosure and cell temperature exceed limits", "seq": ["Enclosure T rises", "cell T > limit", "TR (or accelerated degradation)"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Ambient / enclosure temperature; HVAC load", "sf": ["SF-10"]}, {"id": "TM-03", "cat": "Thermal management / Overtemperature", "comp": "BMS", "mode": "Normal operation", "ie": "Undetected cell overtemperature due to sensing failure", "cond": "Cell temperature sensor failure (NTC open/drift reads low) or insufficient sensor coverage", "mech": "Overtemperature not detected → no derating or trip", "seq": ["Hot cell not seen by BMS", "continued operation", "TR"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Sensor plausibility (neighbour comparison); off-gas", "sf": ["SF-10", "SF-11"]}, {"id": "TM-04", "cat": "Thermal management / Overtemperature", "comp": "Thermal management (HVAC)", "mode": "Normal operation", "ie": "Coolant leak onto energized battery parts", "cond": "Coolant (water-glycol) leak from hose/fitting/cold plate", "mech": "Conductive liquid on modules/busbars → tracking, short circuit, ground fault", "seq": ["Leak", "insulation loss / short", "arc", "fire or TR; also loss of cooling"], "cons": ["Arc", "module fire", "TR", "ground fault", "loss of cooling"], "hz": ["Personnel exposed to fire/arc → burns.", "Technician touching wet, energized parts → electric shock."], "exp": "O&M technicians, firefighters", "pt": "Fire", "types": ["Fire", "Arc flash", "Electric shock"], "dev": "Leak detection; coolant pressure/level drop; insulation resistance drop", "sf": ["SF-13", "SF-17"]}, {"id": "ME-01", "cat": "Mechanical / External damage", "comp": "External / site", "mode": "Any", "ie": "Vehicle impact on BESS enclosure", "cond": "Vehicle or forklift impact on enclosure", "mech": "Enclosure and rack deformation → cell crush/penetration", "seq": ["Cell crush", "internal short (immediate or delayed)", "TR"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS", "possible crush injury"], "hz": ["Driver/personnel at impact point exposed to immediate fire.", "Personnel near damaged unit later exposed to delayed TR fire/explosion/toxic gas."], "exp": "Drivers, O&M technicians, firefighters", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic", "Mechanical"], "dev": "Impact / shock sensor; sudden cell V drop", "sf": ["SF-14", "SF-16"]}, {"id": "ME-02", "cat": "Mechanical / External damage", "comp": "External / site", "mode": "Any", "ie": "Earthquake causes rack collapse", "cond": "Seismic event (earthquake) exceeding rack/anchor design", "mech": "Rack toppling / module drop, cable pull-out", "seq": ["Module/cell damage + cable short", "arc", "fire / TR"], "cons": ["Rack collapse", "short circuit", "arc", "fire", "TR"], "hz": ["Person inside walk-in enclosure crushed by falling rack/modules.", "Personnel exposed to fire/arc/toxic gas afterward."], "exp": "O&M technicians, firefighters", "pt": "Mechanical", "types": ["Mechanical", "Fire", "Arc flash", "Toxic"], "dev": "Seismic sensor; multiple rack faults", "sf": ["SF-14"]}, {"id": "ME-03", "cat": "Mechanical / External damage", "comp": "People & lifecycle", "mode": "Installation / module replacement", "ie": "Module dropped during handling", "cond": "Lifting equipment or handling failure", "mech": "Heavy module drops", "seq": ["Drop", "crush injury; internal cell damage", "delayed TR"], "cons": ["Crush injury", "damaged cells", "delayed TR"], "hz": ["Worker under/near load crushed.", "Personnel later exposed to fire from damaged module."], "exp": "Installers, O&M technicians", "pt": "Mechanical", "types": ["Mechanical", "Fire"], "dev": "—", "sf": []}, {"id": "EX-01", "cat": "External fire / Environment", "comp": "External / site", "mode": "Any", "ie": "External fire exposure", "cond": "External fire (wildfire, vegetation, adjacent container, transformer fire)", "mech": "Radiant/convective heat into enclosure → cell heating", "seq": ["External heat", "cell T rise", "TR", "fire spread into and between units"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind, neighbours", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Enclosure external/internal temperature; flame detection", "sf": ["SF-16"]}, {"id": "EX-02", "cat": "External fire / Environment", "comp": "External / site", "mode": "Storm / flooding", "ie": "Flooding of BESS enclosure", "cond": "Flood or storm-water ingress (drainage failure, low-lying site)", "mech": "Modules/busbars submerged; short circuit; electrolysis", "seq": ["Water ingress", "shorts", "arc/fire; electrolysis", "H2 generation (esp. saline water)", "explosive atmosphere"], "cons": ["Short circuit", "fire", "H2 accumulation / explosion", "energized water"], "hz": ["Person wading near flooded, energized equipment → electric shock.", "Personnel exposed to fire/H2 explosion."], "exp": "O&M technicians, firefighters, public", "pt": "Electric shock", "types": ["Electric shock", "Fire", "Explosion"], "dev": "Water level sensor; insulation resistance drop", "sf": ["SF-12", "SF-15", "SF-17"]}, {"id": "EX-03", "cat": "External fire / Environment", "comp": "External / site", "mode": "Thunderstorm", "ie": "Lightning / surge overvoltage", "cond": "Lightning strike or switching surge", "mech": "Overvoltage on DC/AC → insulation breakdown; ground potential rise", "seq": ["Insulation breakdown", "arc", "fire; high step/touch voltage around earthing"], "cons": ["Equipment insulation failure", "arc", "fire", "ground potential rise"], "hz": ["Person on site during strike exposed to step/touch voltage → shock.", "Personnel exposed to resulting fire."], "exp": "O&M technicians, public at fence", "pt": "Electric shock", "types": ["Electric shock", "Fire"], "dev": "Surge counter; insulation monitoring", "sf": []}, {"id": "EX-04", "cat": "External fire / Environment", "comp": "External / site", "mode": "Normal operation", "ie": "Condensation inside enclosure", "cond": "Condensation / high humidity (dehumidification failure, cold surfaces)", "mech": "Moisture on PCBs/busbars → tracking, BMS malfunction", "seq": ["Tracking", "arc", "fire; BMS measurement faults", "loss of protection"], "cons": ["Arc", "fire", "BMS malfunction", "ground fault"], "hz": ["Personnel exposed to fire/arc → burns; toxic smoke."], "exp": "O&M technicians", "pt": "Fire", "types": ["Fire", "Arc flash"], "dev": "Humidity; dew point; insulation resistance", "sf": ["SF-17"]}, {"id": "EX-05", "cat": "External fire / Environment", "comp": "External / site", "mode": "Normal operation", "ie": "Animal or debris ingress causes insulation damage", "cond": "Rodent / insect / dust ingress", "mech": "Insulation chewed or conductive bridging", "seq": ["Insulation damage", "short", "arc", "fire"], "cons": ["Arc", "fire", "ground fault"], "hz": ["Personnel exposed to fire/arc → burns."], "exp": "O&M technicians", "pt": "Fire", "types": ["Fire", "Arc flash"], "dev": "Insulation resistance; ground-fault alarm", "sf": ["SF-17"]}, {"id": "GX-01", "cat": "Gas release / Explosion / Toxic", "comp": "Battery cell", "mode": "Any (often discovered during response)", "ie": "Cell venting into poorly ventilated enclosure", "cond": "Cell off-gassing without ignition (e.g. internal short) in a closed enclosure", "mech": "Flammable gas accumulates above LFL because exhaust ventilation is off/failed or not triggered", "seq": ["Vent gas (H2, CO, hydrocarbons) accumulates", "ignition source (arc, hot cell, door opened admitting air)", "deflagration"], "cons": ["Explosive atmosphere", "deflagration", "enclosure rupture", "follow-on fire"], "hz": ["Firefighter/technician opening the door or standing in front of the enclosure is hit by deflagration overpressure, fireball and flying door/panels (cf. McMicken 2019)."], "exp": "Firefighters, O&M technicians", "pt": "Explosion", "types": ["Explosion", "Fire", "Toxic"], "dev": "Gas concentration (H2 / CO / VOC) % LFL", "sf": ["SF-12"]}, {"id": "GX-02", "cat": "Gas release / Explosion / Toxic", "comp": "Battery cell", "mode": "Inspection / maintenance", "ie": "Electrolyte leak from damaged cell", "cond": "Cell casing breach (swollen/damaged cell, seal failure)", "mech": "Liquid electrolyte leaks; reacts with moisture forming HF; flammable vapour", "seq": ["Leak", "flammable/corrosive vapour in module", "exposure on opening module; possible ignition"], "cons": ["Flammable vapour", "HF formation", "chemical contamination", "possible fire"], "hz": ["Technician opening the module inhales HF / electrolyte vapour or gets skin/eye contact → chemical burns, poisoning."], "exp": "O&M technicians", "pt": "Toxic", "types": ["Toxic", "Chemical burn", "Fire"], "dev": "Electrolyte vapour / VOC detection; visual swelling", "sf": ["SF-11"]}, {"id": "GX-03", "cat": "Gas release / Explosion / Toxic", "comp": "Thermal management (HVAC)", "mode": "Any", "ie": "HVAC refrigerant leak into occupied enclosure", "cond": "Refrigerant leak inside enclosure (A1 high concentration, or flammable A2L/A3 refrigerant)", "mech": "Refrigerant displaces oxygen or forms flammable mixture", "seq": ["Leak", "O2 depletion or flammable atmosphere", "asphyxiation / ignition"], "cons": ["Oxygen-deficient atmosphere", "flammable mixture", "fire"], "hz": ["Technician entering walk-in enclosure is asphyxiated or exposed to flash fire."], "exp": "O&M technicians", "pt": "Asphyxiation", "types": ["Asphyxiation", "Fire"], "dev": "Refrigerant / O2 detector", "sf": ["SF-29"]}, {"id": "SH-01", "cat": "Electric shock / Arc flash (DC)", "comp": "DC electrical", "mode": "Normal operation / maintenance", "ie": "Undetected first DC ground fault", "cond": "DC insulation fault to earth (cable abrasion, moisture) not detected (IMD failed or alarm ignored)", "mech": "First fault makes one pole earth-referenced; second fault → short circuit", "seq": ["Pole at earth potential", "touching other pole = full DC voltage; second fault", "high-current short", "arc/fire"], "cons": ["Hidden touch-voltage hazard", "double ground fault short", "arc", "fire"], "hz": ["Technician touching a 'safe' DC conductor while standing on earth receives up to 1500 VDC shock.", "Personnel exposed to arc/fire from second fault."], "exp": "O&M technicians", "pt": "Electric shock", "types": ["Electric shock", "Arc flash", "Fire"], "dev": "Insulation resistance (IMD) value", "sf": ["SF-17"]}, {"id": "SH-02", "cat": "Electric shock / Arc flash (DC)", "comp": "People & lifecycle", "mode": "Maintenance", "ie": "Maintenance on rack that cannot be fully de-energized", "cond": "Stranded energy: series-connected modules are always energized even with contactors open", "mech": "Work on 'isolated' rack, contact across module links or tool drop across terminals", "seq": ["Contact with live inter-module busbar", "shock; tool bridging", "short", "arc"], "cons": ["Electric shock", "DC arc flash", "module damage"], "hz": ["Technician working on the rack contacts live inter-module conductors → electric shock / arc flash burns."], "exp": "O&M technicians", "pt": "Electric shock", "types": ["Electric shock", "Arc flash"], "dev": "—", "sf": []}, {"id": "SH-03", "cat": "Electric shock / Arc flash (DC)", "comp": "PCS", "mode": "Maintenance", "ie": "Residual energy in PCS DC-link after isolation", "cond": "DC-link capacitor discharge resistor failed", "mech": "Capacitors remain charged after isolation", "seq": ["Technician opens PCS assuming de-energized", "contacts charged capacitor"], "cons": ["Stored-energy discharge", "shock", "arc"], "hz": ["Technician touches charged DC-link bus → electric shock / burns."], "exp": "O&M technicians", "pt": "Electric shock", "types": ["Electric shock", "Arc flash"], "dev": "DC-link voltage indication", "sf": ["SF-19"]}, {"id": "SH-04", "cat": "Electric shock / Arc flash (DC)", "comp": "People & lifecycle", "mode": "Maintenance / measurement", "ie": "Short circuit during live DC work", "cond": "Live work on DC equipment (measurement, fuse replacement)", "mech": "Probe slip / tool drop / wrong test equipment causes short", "seq": ["Arc initiation", "DC arc does not self-extinguish", "arc flash"], "cons": ["DC arc flash", "molten metal", "blast"], "hz": ["Technician performing the work is exposed to arc flash → burns, eye injury."], "exp": "O&M technicians", "pt": "Arc flash", "types": ["Arc flash"], "dev": "—", "sf": []}, {"id": "SH-05", "cat": "Electric shock / Arc flash (DC)", "comp": "External / site", "mode": "Any", "ie": "Loss of protective earth connection", "cond": "Loss of protective earth (corrosion, loose joint, copper theft) combined with insulation fault", "mech": "Enclosure / fence becomes energized", "seq": ["Insulation fault energizes exposed conductive part with no fault path", "no protection trip"], "cons": ["Energized enclosure / fence", "touch voltage"], "hz": ["Worker or member of public touching the enclosure/fence receives electric shock."], "exp": "O&M technicians, public", "pt": "Electric shock", "types": ["Electric shock"], "dev": "Earth continuity monitoring; touch-voltage measurement", "sf": ["SF-18"]}, {"id": "SH-06", "cat": "Electric shock / Arc flash (DC)", "comp": "External / site", "mode": "Any", "ie": "Unauthorized entry into energized BESS area", "cond": "Unauthorized access (intruder, copper theft, vandalism)", "mech": "Contact with live parts or damage to equipment", "seq": ["Contact with live conductors; cable cutting", "short", "arc/fire"], "cons": ["Electric shock", "arc", "fire"], "hz": ["Intruder contacts live parts → electrocution / burns; later fire endangers responders."], "exp": "Public / intruders, firefighters", "pt": "Electric shock", "types": ["Electric shock", "Arc flash", "Fire"], "dev": "Door switch / intrusion alarm", "sf": ["SF-33"]}, {"id": "GR-01", "cat": "Grid interface / AC side", "comp": "PCS", "mode": "Grid outage", "ie": "Anti-islanding failure during grid outage", "cond": "Grid outage / upstream breaker opens", "mech": "PCS fails to detect island (detection failure, wrong settings) and continues to energize the disconnected section", "seq": ["BESS keeps islanded feeder energized", "line assumed dead"], "cons": ["Unintentional island", "energized 'dead' line", "out-of-phase reclosing risk"], "hz": ["Utility line worker contacts line believed de-energized → electrocution."], "exp": "Utility line workers", "pt": "Electric shock", "types": ["Electric shock"], "dev": "Loss of grid (V/f/ROCOF/vector shift)", "sf": ["SF-20"]}, {"id": "GR-02", "cat": "Grid interface / AC side", "comp": "PCS", "mode": "Maintenance on AC side", "ie": "Unintended PCS restart back-feeds equipment under maintenance", "cond": "PCS automatic restart logic re-enables output on grid return or after alarm reset", "mech": "PCS starts while downstream transformer / MV cable is under maintenance and back-feeds it", "seq": ["PCS energizes transformer / MV cable", "worker contact"], "cons": ["Energized equipment under work", "arc"], "hz": ["Worker on transformer/MV cable is electrocuted or exposed to arc flash."], "exp": "O&M technicians, contractors", "pt": "Electric shock", "types": ["Electric shock", "Arc flash"], "dev": "Breaker/isolator position; LOTO status", "sf": ["SF-22"]}, {"id": "GR-03", "cat": "Grid interface / AC side", "comp": "Grid / AC equipment", "mode": "Operation / switching", "ie": "Internal arc fault in MV switchgear", "cond": "Internal insulation failure (partial discharge, contamination, rodent) or maloperation (closing onto earth)", "mech": "Internal arc in switchgear", "seq": ["Arc", "pressure rise, hot gas release, panel rupture"], "cons": ["Internal arc", "pressure wave", "hot gas", "switchgear fire"], "hz": ["Operator standing in front of switchgear during switching is exposed to arc blast and hot gases → burns, blast injury."], "exp": "Operators", "pt": "Arc flash", "types": ["Arc flash", "Fire"], "dev": "Partial discharge; arc detection (light + current)", "sf": ["SF-23"]}, {"id": "GR-04", "cat": "Grid interface / AC side", "comp": "Grid / AC equipment", "mode": "Normal operation", "ie": "Transformer internal fault", "cond": "Winding insulation failure (overload, harmonics from PCS, DC injection saturation, aging)", "mech": "Internal arc in oil → gas generation → tank pressure", "seq": ["Arc in oil", "tank rupture", "oil spill fire", "fire exposure to BESS"], "cons": ["Transformer explosion", "oil pool fire", "fire spread to BESS (→ EX-01)"], "hz": ["Personnel near transformer exposed to blast, burning oil and radiant heat."], "exp": "O&M technicians, firefighters", "pt": "Fire", "types": ["Fire", "Explosion"], "dev": "Buchholz / sudden pressure; winding & oil temperature; DGA", "sf": ["SF-24"]}, {"id": "GR-05", "cat": "Grid interface / AC side", "comp": "Grid / AC equipment", "mode": "Grid fault", "ie": "AC fault not cleared by protection", "cond": "Short circuit on AC side with protection miscoordination or breaker failure to trip", "mech": "Sustained fault current through PCS output cables", "seq": ["Sustained overcurrent", "cable/busbar overheating", "fire; arc"], "cons": ["Cable fire", "arc", "PCS damage"], "hz": ["Personnel near PCS/cable route exposed to fire and toxic smoke."], "exp": "O&M technicians, firefighters", "pt": "Fire", "types": ["Fire", "Arc flash", "Toxic"], "dev": "Fault current; breaker status", "sf": ["SF-25"]}, {"id": "GR-06", "cat": "Grid interface / AC side", "comp": "Grid / AC equipment", "mode": "Reconnection / auto-reclose", "ie": "Out-of-phase connection to grid", "cond": "Synchronization / sync-check failure or utility auto-reclose onto energized island", "mech": "Out-of-phase closure → very high transient current", "seq": ["Transient overcurrent", "IGBT / capacitor rupture", "PCS explosion / fire"], "cons": ["PCS component rupture", "projectiles", "PCS fire"], "hz": ["Person near PCS cabinet exposed to projectiles, blast and fire."], "exp": "O&M technicians", "pt": "Explosion", "types": ["Explosion", "Fire"], "dev": "Phase angle / voltage difference at breaker", "sf": ["SF-20", "SF-21"]}, {"id": "GR-07", "cat": "Grid interface / AC side", "comp": "PCS", "mode": "Normal operation", "ie": "PCS power-semiconductor failure", "cond": "IGBT failure (short) with desaturation protection failure", "mech": "Shoot-through discharges DC-link capacitors / battery into power stage", "seq": ["Shoot-through", "capacitor/IGBT rupture", "arc", "PCS cabinet fire"], "cons": ["PCS explosion", "arc", "cabinet fire"], "hz": ["Technician near PCS exposed to blast, arc and fire."], "exp": "O&M technicians", "pt": "Fire", "types": ["Fire", "Explosion", "Arc flash"], "dev": "Desat signal; DC-link current", "sf": ["SF-06"]}, {"id": "GR-08", "cat": "Grid interface / AC side", "comp": "PCS", "mode": "Normal operation", "ie": "AC filter capacitor overstress", "cond": "Grid overvoltage or harmonic resonance", "mech": "Filter capacitors overheat", "seq": ["Capacitor overheating", "rupture", "fire"], "cons": ["Capacitor rupture", "PCS fire"], "hz": ["Personnel near PCS exposed to fire/smoke."], "exp": "O&M technicians", "pt": "Fire", "types": ["Fire"], "dev": "Harmonic distortion; capacitor temperature/current", "sf": ["SF-26"]}, {"id": "CS-01", "cat": "Control / Software / Cyber", "comp": "BMS", "mode": "Commissioning / after update", "ie": "Incorrect BMS protection settings (systematic fault)", "cond": "Wrong BMS protection parameters (firmware update error, wrong cell-chemistry profile, commissioning error)", "mech": "BMS OV / OT / OC limits set beyond cell safe limits → BMS never requests stop or opens contactor", "seq": ["Operation beyond safe window with no trip", "overcharge / overtemperature", "TR"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Parameter checksum / configuration audit", "sf": ["SF-01", "SF-10", "SF-34"]}, {"id": "CS-02", "cat": "Control / Software / Cyber", "comp": "EMS / SCADA", "mode": "Any", "ie": "Cyber attack on BESS control systems", "cond": "Cyber intrusion into EMS/SCADA/BMS", "mech": "Malicious setpoints, disabled alarms/protections, falsified BMS data, HVAC shut off", "seq": ["Forced overcharge / overcurrent / cooling loss while protections suppressed", "TR"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Unauthorized config change; abnormal commands", "sf": ["SF-01", "SF-10"]}, {"id": "CS-03", "cat": "Control / Software / Cyber", "comp": "BMS", "mode": "Normal operation", "ie": "BMS processor freeze with frozen data", "cond": "BMS processor hang / software freeze (watchdog failed)", "mech": "Last values kept being reported as 'normal'; control and protection functions in BMS stop", "seq": ["PCS keeps operating on stale 'healthy' data", "overcharge / overtemperature undetected", "TR"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Heartbeat / data freshness counter", "sf": ["SF-02", "SF-03"]}, {"id": "CS-04", "cat": "Control / Software / Cyber", "comp": "PCS", "mode": "Commissioning / after update", "ie": "Incorrect PCS limit settings (systematic fault)", "cond": "Wrong PCS limit parameters (max DC charge voltage/current set too high, wrong battery profile loaded in PCS)", "mech": "PCS own limits no longer backstop the BMS; any BMS or EMS command error is passed straight to the battery", "seq": ["Charge beyond battery rating is accepted by PCS", "overcharge / overcurrent", "TR"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "PCS parameter vs approved baseline; DC V/I above battery rating", "sf": ["SF-01", "SF-06", "SF-34"]}, {"id": "AU-01", "cat": "Auxiliary / Suppression systems", "comp": "Auxiliary & safety systems", "mode": "Grid outage / aux fault", "ie": "Loss of auxiliary power to safety-supporting systems", "cond": "Loss of auxiliary power (aux transformer fault, grid loss with failed UPS)", "mech": "BMS, HVAC, gas detection, ventilation and fire detection lose power", "seq": ["No cooling/monitoring", "developing TR (any cause) undetected; gas accumulates; long outage may deep-discharge cells (", "OD-01)"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS", "loss of detection and mitigation"], "hz": ["Technician/firefighter at or near the container is exposed to fire, jet flame and radiant heat → burns.", "Person opening or standing at the enclosure door is exposed to deflagration overpressure, fireball and projectiles (door, panels).", "Personnel/public downwind inhale toxic combustion gases (HF, CO, HCN) → poisoning."], "exp": "O&M technicians, firefighters, public near site fence / downwind", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Aux voltage; UPS status", "sf": ["SF-04", "SF-12", "SF-27"]}, {"id": "AU-02", "cat": "Auxiliary / Suppression systems", "comp": "Auxiliary & safety systems", "mode": "Maintenance (person inside)", "ie": "Inadvertent suppression discharge with personnel inside", "cond": "Spurious or manual release of suppression agent (detector false trip, wrong release, no lock-off)", "mech": "Agent discharge into occupied walk-in enclosure", "seq": ["O2 depletion / agent toxicity / decomposition products; discharge noise and pressure"], "cons": ["Oxygen-deficient / toxic atmosphere"], "hz": ["Technician inside the enclosure is asphyxiated or poisoned."], "exp": "O&M technicians", "pt": "Asphyxiation", "types": ["Asphyxiation", "Toxic"], "dev": "Door status; occupancy; release circuit status", "sf": ["SF-28"]}, {"id": "AU-03", "cat": "Auxiliary / Suppression systems", "comp": "Auxiliary & safety systems", "mode": "Normal operation", "ie": "Hydrogen generation from UPS batteries", "cond": "UPS charger overvoltage / battery thermal runaway (lead-acid)", "mech": "Excess H2 evolution in room with failed ventilation", "seq": ["H2 accumulates", "ignition", "explosion"], "cons": ["H2 explosion", "fire in control room"], "hz": ["Person in control/aux room exposed to explosion and fire."], "exp": "Operators, O&M technicians", "pt": "Explosion", "types": ["Explosion", "Fire"], "dev": "H2 concentration; float voltage", "sf": ["SF-12", "SF-30"]}, {"id": "LC-01", "cat": "Lifecycle (transport → decommissioning)", "comp": "People & lifecycle", "mode": "Transport / storage", "ie": "Transport/storage damage to modules", "cond": "Module abused in transport/storage (drop, vibration, heat exposure)", "mech": "Latent internal damage", "seq": ["Hidden damage", "internal short", "TR in warehouse, on truck, or after installation"], "cons": ["Cell thermal runaway (TR) → propagation to adjacent cells/modules", "flammable + toxic vent gas (H2, CO, HF, VOC) release", "module/rack fire", "possible deflagration in enclosure", "fire spread to adjacent containers/PCS"], "hz": ["Warehouse/transport/installation personnel exposed to fire, explosion, toxic gas."], "exp": "Logistics workers, installers", "pt": "Fire", "types": ["Fire", "Explosion", "Toxic"], "dev": "Shock logger; incoming inspection (OCV, IR)", "sf": []}, {"id": "LC-02", "cat": "Lifecycle (transport → decommissioning)", "comp": "People & lifecycle", "mode": "Commissioning", "ie": "Wiring error at first energization", "cond": "Wiring error (reverse polarity, wrong series/parallel connection)", "mech": "Short circuit or reverse current at first energization", "seq": ["Short/reverse current", "arc", "fire / equipment damage"], "cons": ["Arc flash", "fire", "component damage"], "hz": ["Commissioning engineer exposed to arc flash / fire."], "exp": "Commissioning engineers", "pt": "Arc flash", "types": ["Arc flash", "Fire"], "dev": "Polarity / voltage check before closing", "sf": ["SF-32"]}, {"id": "LC-03", "cat": "Lifecycle (transport → decommissioning)", "comp": "People & lifecycle", "mode": "Maintenance (module/rack replacement)", "ie": "Voltage mismatch on paralleling strings", "cond": "New module/rack at different SOC/voltage connected in parallel", "mech": "High circulating current between strings", "seq": ["Circulating current", "overcurrent", "arc at contactor / cell overheating"], "cons": ["Arc", "contactor damage", "cell overheating / TR"], "hz": ["Technician connecting the string exposed to arc flash; later fire."], "exp": "O&M technicians", "pt": "Arc flash", "types": ["Arc flash", "Fire"], "dev": "String voltage difference before closing", "sf": ["SF-31"]}, {"id": "LC-04", "cat": "Lifecycle (transport → decommissioning)", "comp": "People & lifecycle", "mode": "Decommissioning / recycling", "ie": "Short circuit during decommissioning", "cond": "Handling modules with unknown SOC or damage", "mech": "Short circuit during dismantling / cutting", "seq": ["Short", "arc", "TR of retired module"], "cons": ["Arc", "fire", "TR", "toxic gas"], "hz": ["Dismantling worker exposed to arc, fire and toxic gas."], "exp": "Decommissioning workers", "pt": "Fire", "types": ["Fire", "Arc flash", "Toxic"], "dev": "SOC / voltage before dismantling", "sf": []}, {"id": "ER-01", "cat": "Emergency response / Post-fire", "comp": "People & lifecycle", "mode": "Post-incident", "ie": "Re-ignition of fire-damaged battery", "cond": "Stranded energy in damaged cells after fire is extinguished", "mech": "Damaged cells re-enter TR hours/days later", "seq": ["Re-ignition during overhaul / removal", "fire, gas release"], "cons": ["Re-ignition fire", "toxic gas", "shock from damaged live parts"], "hz": ["Firefighters/recovery crew handling debris exposed to re-ignition fire, toxic gas and electric shock."], "exp": "Firefighters, recovery crew", "pt": "Fire", "types": ["Fire", "Toxic", "Electric shock"], "dev": "Thermal imaging; gas monitoring", "sf": []}, {"id": "ER-02", "cat": "Emergency response / Post-fire", "comp": "People & lifecycle", "mode": "Firefighting", "ie": "Firefighting water on energized BESS", "cond": "Water application on equipment that is still energized", "mech": "Conduction through hose stream / pooled water", "seq": ["Current path through water to firefighter; possible electrolysis/H2"], "cons": ["Electric shock", "H2 generation"], "hz": ["Firefighter applying water is electrocuted."], "exp": "Firefighters", "pt": "Electric shock", "types": ["Electric shock", "Explosion"], "dev": "Isolation status indication for responders", "sf": ["SF-33"]}], "sf": [{"id": "SF-01", "name": "Cell overvoltage trip", "type": "SIF candidate", "S": "Independent cell-voltage monitor (secondary AFE / hardware OV comparator per cell)", "var": "Cell voltage (each cell)", "L": "Independent protection board or safety PLC / safety relay (not the main BMS CPU)", "A": "Rack DC contactor (de-energize to open) + PCS DC breaker shunt trip", "safe": "Charging stopped, battery isolated from PCS", "dm": "Low demand → PFDavg", "ind": "Must NOT share voltage sensor, CPU, software or power with BMS charge control (see independence section of attachment). Hard-coded threshold, not configurable via EMS.", "ref": "IEC 61508 / 61511, IEC 62619, IEC 62933-5-2", "cov": ["OV-01", "OV-02", "OV-03", "OV-04", "OV-05", "OV-06", "CS-01", "CS-02", "CS-04"]}, {"id": "SF-02", "name": "Communication-loss / watchdog → PCS to zero power", "type": "Control-level protection (usually not credited as IPL)", "S": "Heartbeat / data-freshness counter on BMS–PCS link", "var": "Message age, counter increment", "L": "PCS controller watchdog function", "A": "PCS gate-blocking (power stage off) / PCS AC contactor", "safe": "PCS output = 0 kW", "dm": "Low demand", "ind": "Resides in the same PCS controller that may cause OV-01 → cannot be IPL for OV-01; OK as IPL for OV-02 only if PCS is independent of the failed link.", "ref": "IEC 62933-5-2", "cov": ["OV-02", "CS-03"]}, {"id": "SF-03", "name": "External BMS watchdog → safe state", "type": "SIF candidate / fail-safe design", "S": "Watchdog pulse from BMS processor", "var": "Pulse present / missing", "L": "External hardware watchdog IC / timer relay", "A": "Rack DC contactor coil drop-out", "safe": "Contactors open", "dm": "Low demand", "ind": "Watchdog must be external to the monitored processor and have its own power.", "ref": "IEC 61508-2/-3", "cov": ["CS-03"]}, {"id": "SF-04", "name": "Cell undervoltage trip + charge-inhibit lockout", "type": "SIF candidate", "S": "Cell-voltage monitor", "var": "Cell voltage (min)", "L": "BMS or independent protection board", "A": "Rack DC contactor + latched 'charge inhibit' flag to PCS", "safe": "Discharge stopped; recharge blocked until inspection", "dm": "Low demand", "ind": "Lockout must survive power cycling (non-volatile). Independent of SOC algorithm.", "ref": "IEC 62619", "cov": ["OD-01", "AU-01"]}, {"id": "SF-05", "name": "Low-temperature charge inhibit", "type": "SIF candidate", "S": "Cell temperature sensors (NTC)", "var": "Cell temperature", "L": "BMS / protection board", "A": "PCS charge-current limit = 0 and/or DC contactor", "safe": "No charging below T_min", "dm": "Low demand", "ind": "Should not rely on the same NTC used for heater control.", "ref": "IEC 62619", "cov": ["OD-02"]}, {"id": "SF-06", "name": "Overcurrent trip (DC)", "type": "SIF candidate / self-acting protection", "S": "Rack current sensor (shunt / Hall) independent of PCS current sensor – or fuse element (sensor+logic+actuator in one)", "var": "DC current", "L": "Independent protection board / DC breaker trip unit (fuse = no logic solver)", "A": "DC breaker / rack fuse / contactor", "safe": "Current interrupted", "dm": "Low demand (check – if trips often, fix design)", "ind": "Do not use PCS current sensor (shared with IE OC-01). Contactors must be rated to break fault current, otherwise fuse/breaker must do it.", "ref": "IEC 60947-2, IEC 60269", "cov": ["OC-01", "OC-02", "GR-07", "CS-04"]}, {"id": "SF-07", "name": "DC arc-fault detection and interruption", "type": "SIF candidate", "S": "Arc-fault detector (HF current signature)", "var": "Arc signature on DC conductors", "L": "AFD relay", "A": "DC breaker shunt trip", "safe": "Arc extinguished, circuit open", "dm": "Low demand", "ind": "Nuisance-trip vs detection trade-off; test regularly.", "ref": "UL 1699B (PV analogue), IEC 63027", "cov": ["OC-02", "OC-04"]}, {"id": "SF-08", "name": "Contactor weld detection", "type": "Diagnostic + trip", "S": "Contactor auxiliary contact + voltage across main contacts", "var": "Commanded vs actual contact state", "L": "BMS / protection board", "A": "Upstream DC breaker shunt trip + 'not isolated' indication", "safe": "Circuit isolated by second device; HMI shows 'still energized'", "dm": "Low demand", "ind": "Upstream breaker must be a different device type (diversity) from the welded contactor.", "ref": "IEC 60947-4-1", "cov": ["OC-03"]}, {"id": "SF-09", "name": "Hot-joint / connection monitoring", "type": "Detection → derate/trip", "S": "Busbar/terminal temperature sensors or ΔV across joints", "var": "Joint temperature / voltage drop", "L": "BMS", "A": "PCS derate command → DC contactor if high-high", "safe": "Reduced current or isolation", "dm": "Low demand", "ind": "Derate part is normal control; only high-high trip is a safety function.", "ref": "—", "cov": ["OC-04"]}, {"id": "SF-10", "name": "Cell overtemperature trip", "type": "SIF candidate", "S": "Redundant / diverse cell temperature sensors (NTC + independent thermal sensor)", "var": "Cell / module temperature", "L": "Independent protection board or safety PLC", "A": "PCS stop + rack DC contactor open", "safe": "No current; heat generation stopped", "dm": "Low demand → PFDavg", "ind": "Sensor independent from HVAC control sensor and from BMS derating loop.", "ref": "IEC 62619, IEC 62933-5-2", "cov": ["TM-01", "TM-02", "TM-03", "CS-01", "CS-02"]}, {"id": "SF-11", "name": "Off-gas detection → isolate", "type": "SIF candidate (early warning)", "S": "H2 / CO / VOC (electrolyte vapour) detectors in module or enclosure", "var": "Gas concentration", "L": "Gas-detection controller or safety PLC", "A": "Rack DC contactors + PCS trip + alarm", "safe": "Battery isolated before TR develops", "dm": "Low demand", "ind": "Detects TR regardless of cause → good diverse layer. Controller on UPS.", "ref": "UL 9540A, NFPA 855", "cov": ["OV-01", "OV-02", "OV-03", "OV-04", "OV-05", "OV-06", "IC-01", "IC-02", "TM-03", "GX-02"]}, {"id": "SF-12", "name": "Explosion-prevention exhaust ventilation", "type": "SIF candidate (mitigation)", "S": "Flammable gas detectors (H2 / %LFL)", "var": "Gas concentration (%LFL)", "L": "Gas panel / safety PLC (UPS-backed)", "A": "Exhaust fan(s) + inlet louvres/dampers open", "safe": "Gas kept below 25 % LFL", "dm": "Low demand", "ind": "Fans, detectors and controller must stay powered when main aux fails (AU-01). Fan failure alarm.", "ref": "NFPA 69, NFPA 855", "cov": ["EX-02", "GX-01", "AU-01", "AU-03"]}, {"id": "SF-13", "name": "Coolant leak detection → stop & isolate", "type": "SIF candidate", "S": "Leak-detection cable / coolant pressure or level switch", "var": "Liquid presence / pressure drop", "L": "TMS controller or BMS", "A": "Coolant pump stop + rack DC contactor", "safe": "No flow onto live parts; battery isolated", "dm": "Low demand", "ind": "Pump stop removes cooling → combine with SF-10 logic.", "ref": "—", "cov": ["TM-04"]}, {"id": "SF-14", "name": "Seismic / impact trip", "type": "SIF candidate", "S": "Seismic switch / accelerometer / impact sensor", "var": "Ground acceleration / shock", "L": "Safety relay", "A": "All DC contactors + PCS AC breaker", "safe": "Site de-energized", "dm": "Low demand", "ind": "Final elements shared with SF-01/SF-10 → common-cause watch.", "ref": "—", "cov": ["ME-01", "ME-02"]}, {"id": "SF-15", "name": "Flood detection trip", "type": "SIF candidate", "S": "Water level switch in enclosure base / cable trench", "var": "Water level", "L": "Safety relay", "A": "DC contactors + PCS AC breaker + interface breaker", "safe": "Site de-energized before water reaches live parts", "dm": "Low demand", "ind": "Sensor below lowest live part; relay mounted above flood level.", "ref": "—", "cov": ["EX-02"]}, {"id": "SF-16", "name": "Fire detection → isolation (and suppression)", "type": "SIF candidate / fire system", "S": "Smoke / heat / flame detectors", "var": "Smoke, temperature, flame", "L": "Fire alarm control panel (FACP)", "A": "DC contactors + PCS trip + suppression release + alarm", "safe": "Battery isolated, fire controlled", "dm": "Low demand", "ind": "FACP is separate standard (EN 54 / NFPA 72); interface to BMS trip must be hardwired.", "ref": "NFPA 72, NFPA 855, EN 54", "cov": ["IC-01", "TM-01", "ME-01", "EX-01"]}, {"id": "SF-17", "name": "Insulation monitoring (IMD)", "type": "Detection → alarm/trip", "S": "Insulation monitoring device", "var": "Insulation resistance DC+/DC– to earth", "L": "IMD relay (built-in logic)", "A": "Alarm → PCS DC breaker trip on low-low", "safe": "No hidden earth fault", "dm": "Low demand", "ind": "One IMD per galvanically connected DC system; parallel IMDs interfere.", "ref": "IEC 61557-8", "cov": ["TM-04", "EX-02", "EX-04", "EX-05", "SH-01"]}, {"id": "SF-18", "name": "Earth continuity / touch-voltage monitoring", "type": "Detection → alarm/trip", "S": "Earth continuity monitor / RCM", "var": "PE loop resistance / residual current", "L": "Monitoring relay", "A": "Alarm / supply breaker trip", "safe": "Exposed parts not energized", "dm": "Low demand", "ind": "—", "ref": "IEC 61557-8/-11", "cov": ["SH-05"]}, {"id": "SF-19", "name": "Voltage-present door interlock", "type": "Interlock", "S": "DC-link / bus voltage detector", "var": "Residual voltage", "L": "Interlock relay", "A": "Door lock solenoid (locked while V > safe limit)", "safe": "Door cannot be opened while energized", "dm": "Low demand", "ind": "Fail-safe: loss of power = door locked (with emergency override).", "ref": "ISO 14119 (concept)", "cov": ["OC-03", "SH-03"]}, {"id": "SF-20", "name": "Anti-islanding / loss-of-mains trip", "type": "SIF candidate / protection relay", "S": "VTs / CTs at point of interconnection", "var": "Voltage, frequency, ROCOF, vector shift", "L": "Independent interface protection relay (not PCS internal)", "A": "Interface / POI circuit breaker (+ PCS stop)", "safe": "BESS disconnected from de-energized grid", "dm": "Low demand", "ind": "PCS internal anti-islanding shares PCS controller → only one layer. External relay = independent layer.", "ref": "IEEE 1547, IEC 62116, local grid code", "cov": ["GR-01", "GR-06"]}, {"id": "SF-21", "name": "Synchronism-check interlock (ANSI 25)", "type": "Interlock / protection", "S": "VTs on both sides of breaker", "var": "ΔV, Δf, Δphase", "L": "Sync-check relay", "A": "Breaker close-permissive (block closing)", "safe": "Breaker stays open if out of phase", "dm": "Low demand", "ind": "—", "ref": "IEEE C37.2 (25)", "cov": ["GR-06"]}, {"id": "SF-22", "name": "Maintenance start-inhibit interlock", "type": "Interlock", "S": "Isolator / earth-switch position contacts, trapped-key / LOTO switch", "var": "Isolation status", "L": "Hardwired interlock relay", "A": "PCS enable signal removed + breaker close blocked", "safe": "PCS cannot start / back-feed", "dm": "Low demand", "ind": "Hardwired, not via EMS software (auto-restart logic is the IE).", "ref": "—", "cov": ["GR-02"]}, {"id": "SF-23", "name": "MV switchgear arc-flash protection", "type": "Protection relay", "S": "Light (arc) sensors + CT overcurrent", "var": "Arc light + overcurrent", "L": "Arc-flash relay", "A": "Upstream breaker trip", "safe": "Arc cleared in < ~100 ms", "dm": "Low demand", "ind": "Light AND current (2-criteria) to avoid spurious trips.", "ref": "IEC 62271-200 (IAC)", "cov": ["GR-03"]}, {"id": "SF-24", "name": "Transformer protection (63 / 87T / 26 / 49)", "type": "Protection relay", "S": "Buchholz relay, sudden-pressure relay, differential CTs, oil / winding temp", "var": "Gas, pressure, differential current, temperature", "L": "Transformer protection relay", "A": "HV and LV breakers", "safe": "Transformer de-energized", "dm": "Low demand", "ind": "—", "ref": "IEC 60076, IEEE C37.91", "cov": ["GR-04"]}, {"id": "SF-25", "name": "Breaker-failure protection (50BF)", "type": "Protection relay", "S": "CTs", "var": "Current after trip command", "L": "Protection relay", "A": "Upstream (backup) breaker", "safe": "Fault cleared by backup", "dm": "Low demand", "ind": "Backup breaker must be separate from failed breaker.", "ref": "IEEE C37.119", "cov": ["GR-05"]}, {"id": "SF-26", "name": "AC filter capacitor protection", "type": "Protection", "S": "CT / capacitor temperature sensor", "var": "Filter current, harmonics, temperature", "L": "PCS protection function", "A": "Filter contactor / PCS trip", "safe": "Filter disconnected", "dm": "Low demand", "ind": "Inside PCS controller → limited independence.", "ref": "—", "cov": ["GR-08"]}, {"id": "SF-27", "name": "Loss-of-auxiliary-power fail-safe", "type": "Fail-safe design", "S": "Aux voltage relay / UPS status (or inherent: contactor coil powered by aux)", "var": "Aux supply present", "L": "Hardwired (de-energize-to-trip)", "A": "Rack DC contactors open; safety systems stay on UPS", "safe": "Battery isolated when monitoring is lost", "dm": "Low demand", "ind": "De-energize-to-trip makes this inherently safe; verify UPS autonomy for detection/ventilation.", "ref": "IEC 61508 (fail-safe principle)", "cov": ["AU-01"]}, {"id": "SF-28", "name": "Suppression lock-off / occupancy interlock", "type": "Interlock", "S": "Door switch, occupancy sensor, lock-off valve / key position", "var": "Personnel present", "L": "Suppression release panel", "A": "Release inhibit + pre-discharge alarm/strobe + time delay", "safe": "No discharge while occupied", "dm": "Low demand", "ind": "Must not disable automatic protection when unoccupied (auto-restore).", "ref": "ISO 14520, NFPA 2001", "cov": ["AU-02"]}, {"id": "SF-29", "name": "Refrigerant / O2 detection → ventilate", "type": "Detection → action", "S": "Refrigerant or O2 sensor", "var": "Refrigerant ppm / O2 %", "L": "Gas controller", "A": "Ventilation fan + entry warning beacon", "safe": "Safe atmosphere before entry", "dm": "Low demand", "ind": "—", "ref": "ISO 5149, EN 378", "cov": ["GX-03"]}, {"id": "SF-30", "name": "UPS charger overvoltage protection", "type": "Protection", "S": "Battery-voltage sensing", "var": "Float / charge voltage", "L": "Charger protection circuit", "A": "Charger output off", "safe": "No overcharge of VRLA → no excess H2", "dm": "Low demand", "ind": "—", "ref": "IEC 62485-2", "cov": ["AU-03"]}, {"id": "SF-31", "name": "Voltage-match interlock for paralleling strings", "type": "Interlock", "S": "String voltage measurement", "var": "ΔV between string and DC bus", "L": "BMS master", "A": "Block contactor close", "safe": "No closing onto large ΔV", "dm": "Low demand", "ind": "—", "ref": "—", "cov": ["LC-03"]}, {"id": "SF-32", "name": "Polarity-check interlock", "type": "Interlock", "S": "Voltage polarity measurement", "var": "Polarity / expected voltage", "L": "BMS / commissioning tool", "A": "Block contactor close", "safe": "No energization of mis-wired string", "dm": "Low demand", "ind": "—", "ref": "—", "cov": ["LC-02"]}, {"id": "SF-33", "name": "Emergency stop / remote isolation (ESD) with status indication", "type": "Manual SIF / E-stop", "S": "E-stop pushbuttons (local + remote/fire-panel)", "var": "Operator action", "L": "Hardwired ESD loop / safety relay", "A": "All DC contactors + PCS AC breaker + interface breaker; 'isolated' indicator for responders", "safe": "Whole BESS isolated", "dm": "Low demand", "ind": "Human is the 'sensor' → LOPA credit limited. Note: DC modules remain internally live (stranded energy).", "ref": "ISO 13850 (concept), NFPA 855", "cov": ["SH-06", "ER-02"]}, {"id": "SF-34", "name": "Parameter integrity check at start-up", "type": "Software diagnostic", "S": "Configuration checksum / signed firmware", "var": "Parameter set vs approved baseline", "L": "BMS / PCS bootloader", "A": "Start inhibit", "safe": "System does not run with unapproved limits", "dm": "On-demand at start", "ind": "Systematic-fault measure; complements (does not replace) hard-coded SF-01/SF-10.", "ref": "IEC 61508-3, IEC 62443", "cov": ["CS-01", "CS-04"]}], "non": [["Passive – propagation barriers / cell spacing", "IC-01, all TR"], ["Passive – bollards / crash barriers", "ME-01"], ["Passive – separation distance / fire-rated walls", "EX-01, GR-04"], ["Passive – deflagration vents / explosion panels", "GX-01"], ["Passive – lightning protection system + SPD", "EX-03"], ["Passive – ingress protection (IP rating, sealing)", "EX-04, EX-05"], ["Passive – IAC-rated switchgear, pressure relief", "GR-03"], ["Design – module service disconnect / plug", "SH-02"], ["Design – hardwired (non-networked) safety trips; network zoning", "CS-02"], ["Admin – de-energized work policy, LOTO, PPE", "SH-02, SH-04, GR-02"], ["Admin – lifting plan", "ME-03"], ["Admin – incoming inspection and quarantine", "LC-01, ME-03"], ["Admin – SOH-based retirement", "IC-02"], ["Admin – discharge-to-safe-SOC before dismantling", "LC-04"], ["Admin – post-fire monitoring & emergency response plan", "ER-01, ER-02"], ["Admin – site security / fencing", "SH-06"], ["Admin – management of change for parameters/firmware", "CS-01"]], "reuse": [["DC contactor", ["SF-01", "SF-03", "SF-04", "SF-05", "SF-06", "SF-09", "SF-10", "SF-11", "SF-13", "SF-14", "SF-15", "SF-16", "SF-27", "SF-33"]], ["PCS power stage / AC contactor", ["SF-02", "SF-05", "SF-09", "SF-10", "SF-11", "SF-16", "SF-20", "SF-26"]], ["Indication / alarm", ["SF-08", "SF-11", "SF-16", "SF-17", "SF-18", "SF-28", "SF-29", "SF-33"]], ["Start/close/charge inhibit", ["SF-04", "SF-21", "SF-22", "SF-28", "SF-31", "SF-32", "SF-34"]], ["AC breaker", ["SF-14", "SF-15", "SF-18", "SF-23", "SF-24", "SF-25", "SF-33"]], ["DC breaker", ["SF-01", "SF-06", "SF-07", "SF-08", "SF-17"]]], "compColor": {"PCS": "#5aa9ff", "BMS": "#a78bfa", "BMS–PCS comm link": "#2dd4bf", "Battery cell": "#fbbf24", "DC electrical": "#fb923c", "Thermal management (HVAC)": "#67e8f9", "Grid / AC equipment": "#60a5fa", "EMS / SCADA": "#f472b6", "Auxiliary & safety systems": "#4ade80", "External / site": "#a3a3a3", "People & lifecycle": "#fda4af"}, "owners": [["PCS", "Power conversion: follows setpoints, converts DC↔AC."], ["BMS", "Battery management: measures cells, computes limits, commands stop."], ["BMS–PCS comm link", "The link that carries BMS limits to the PCS."]], "groups": ["Overcharge / Overvoltage", "Overdischarge / Low-temperature charging", "Overcurrent / Short circuit", "Internal cell defect", "Thermal management / Overtemperature", "Mechanical / External damage", "External fire / Environment", "Gas release / Explosion / Toxic", "Electric shock / Arc flash (DC)", "Grid interface / AC side", "Control / Software / Cyber", "Auxiliary / Suppression systems", "Lifecycle (transport → decommissioning)", "Emergency response / Post-fire"], "hzIcon": {"Fire": "🔥", "Explosion": "💥", "Toxic": "☠️", "Electric shock": "⚡", "Arc flash": "✴️", "Asphyxiation": "🫁", "Mechanical": "⚙️", "Chemical burn": "🧪"}, "hzFilter": ["Fire", "Explosion", "Toxic", "Electric shock", "Arc flash", "Asphyxiation", "Mechanical"], "sfTypes": ["SIF candidate", "Protection", "Interlock", "Detection", "Fail-safe", "Manual", "Diagnostic", "Control-level"]};
const COMP=D.compColor;
const HZ=D.hzIcon;
const cap=s=>{s=s.replace(/^TR$/,"Thermal runaway (TR)");return s.charAt(0).toUpperCase()+s.slice(1)};
const esc=s=>String(s).replace(/[&<>"]/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;"}[c]));
const sfName=Object.fromEntries(D.sf.map(s=>[s.id,s.name]));
// owners panel
const og=document.getElementById("ownersGrid");
D.owners.forEach(([c,d])=>{
 const items=D.scen.filter(s=>s.comp===c);
 og.insertAdjacentHTML("beforeend",`<div class="own" style="--c:${COMP[c]}"><h3>${esc(c)}</h3><p>${esc(d)}</p><ul>${items.map(s=>`<li><a href="#s-${s.id}"><b>${s.id}</b>${esc(s.ie)}</a></li>`).join("")}</ul></div>`)});
// filters
const st={comp:new Set(),haz:new Set(),q:""};
function chips(el,list,key,colors){const box=document.getElementById(el);
 list.forEach(v=>{const b=document.createElement("button");b.className="chip";b.textContent=(key==="haz"?HZ[v]+" ":"")+v;b.setAttribute("aria-pressed","false");if(colors)b.style.setProperty("--c",colors[v]);
 b.onclick=()=>{st[key].has(v)?st[key].delete(v):st[key].add(v);b.setAttribute("aria-pressed",st[key].has(v));render()};box.appendChild(b)})}
chips("fComp",Object.keys(COMP),"comp",COMP);
chips("fHaz",D.hzFilter,"haz");
document.getElementById("q").addEventListener("input",e=>{st.q=e.target.value.toLowerCase();render()});
document.getElementById("scenSub").textContent=`${D.scen.length} scenarios in ${new Set(D.scen.map(s=>s.cat)).size} groups. Filter by the component that owns the initiating event, or by the kind of harm.`;
const GROUPS=D.groups.filter(g=>D.scen.some(s=>s.cat===g));
const fc=document.getElementById("fCat");GROUPS.forEach(g=>fc.insertAdjacentHTML("beforeend",`<option value="${esc(g)}">${esc(g)}</option>`));
fc.onchange=()=>{st.cat=fc.value;render()};st.cat="";
const openSet=new Set();const sel=new Set();
function card(s){const c=COMP[s.comp];
 const sf=s.sf.length?`<div class="sflinks">${s.sf.map(i=>`<a href="#${i}" data-sf="${i}" class="${sel.has(i)?"on":""}" aria-pressed="${sel.has(i)}" title="${esc(sfName[i])}">${i}</a>`).join("")}</div>`:`<div class="none">No sensor–logic–actuator function; passive or administrative measures only</div>`;
 const ic=[...new Set(s.types)].map(t=>`<span title="${esc(t)}">${HZ[t]||""}</span>`).join("");
 return `<details class="sc" id="s-${s.id}" style="--c:${c}" ${openSet.has(s.id)?"open":""}><summary><span class="chev">▶</span><span class="num">${s.id}</span>
 <span class="ttl"><b>${esc(s.ie)}</b><small>${esc(s.comp)} · ${s.cons.length} consequence${s.cons.length>1?"s":""} · ${s.sf.length?s.sf.join(", "):"no S-L-A function"}</small></span><span class="icons">${ic}</span></summary>
 <div class="step" style="--c:${c}"><div>
 <span class="comp" style="margin-top:0">${esc(s.comp)}</span>
 <div class="meta"><div><span>Group: </span>${esc(s.cat)}</div><div><span>When: </span>${esc(s.mode)}</div><div><span>Who is exposed: </span>${esc(s.exp)}</div>
 <div><span>Early signal: </span>${esc(s.dev)}</div><div><span>Safety functions:</span>${sf}</div></div></div>
 <div class="chain">
 <div class="n ie"><span class="ic">⚡</span><span>Initiating event<div class="kv"><span>Condition</span><span>${esc(s.cond)}</span><span>Mechanism</span><span>${esc(s.mech)}</span></div></span></div>
 ${s.seq.map(q=>`<div class="ar">▼</div><div class="n sq"><span class="ic">·</span><span>${esc(cap(q))}</span></div>`).join("")}
 <div class="ar">▼</div><div class="n co"><span class="ic">💥</span><span>Consequences<div class="pills">${s.cons.map(x=>`<span class="pill">${esc(x)}</span>`).join("")}</div></span></div>
 <div class="ar">▼</div><div class="n hz"><span class="ic">${HZ[s.pt]||"🧍"}</span><span>Hazard: ${esc(s.types.join(", "))}<ul class="hzl">${s.hz.map(h=>`<li>${esc(h)}</li>`).join("")}</ul></span></div>
 </div></div></details>`}
const grpClosed=new Set();
function match(s){return !(st.comp.size&&!st.comp.has(s.comp))&&!(st.haz.size&&!s.types.some(t=>st.haz.has(t)))&&!(st.cat&&s.cat!==st.cat)&&!(st.q&&!JSON.stringify(s).toLowerCase().includes(st.q))}
function render(){const L=document.getElementById("list");let html="",n=0;
 GROUPS.forEach(g=>{const items=D.scen.filter(s=>s.cat===g&&match(s));if(!items.length)return;n+=items.length;
  html+=`<details class="grp" data-g="${esc(g)}" ${grpClosed.has(g)?"":"open"}><summary><span class="chev">▶</span><h3>${esc(g)}</h3><small>${items.length} scenario${items.length>1?"s":""}</small></summary>${items.map(card).join("")}</details>`});
 L.innerHTML=n?html:`<div class="empty">No scenario matches these filters. Clear a filter or change the search.</div>`;
 document.getElementById("count").textContent=`${n} of ${D.scen.length} shown`;
 L.querySelectorAll("details.sc").forEach(d=>d.addEventListener("toggle",()=>{d.open?openSet.add(d.id.slice(2)):openSet.delete(d.id.slice(2))}));
 L.querySelectorAll("details.grp").forEach(d=>d.addEventListener("toggle",()=>{d.open?grpClosed.delete(d.dataset.g):grpClosed.add(d.dataset.g)}))}
render();
document.getElementById("expAll").onclick=()=>{grpClosed.clear();D.scen.filter(match).forEach(s=>openSet.add(s.id));render()};
document.getElementById("colAll").onclick=()=>{openSet.clear();render()};
document.getElementById("clr").onclick=()=>{st.comp.clear();st.haz.clear();st.q="";st.cat="";fc.value="";document.getElementById("q").value="";
 document.querySelectorAll("#fComp .chip,#fHaz .chip").forEach(b=>b.setAttribute("aria-pressed","false"));render()};
// SF
const sfSt={type:new Set(),q:""};const sfOpen=new Set();
const SFT=D.sfTypes;
const ft=document.getElementById("fSfType");
SFT.forEach(v=>{const b=document.createElement("button");b.className="chip";b.textContent=v;b.setAttribute("aria-pressed","false");
 b.onclick=()=>{sfSt.type.has(v)?sfSt.type.delete(v):sfSt.type.add(v);b.setAttribute("aria-pressed",sfSt.type.has(v));renderSF()};ft.appendChild(b)});
document.getElementById("sfq").addEventListener("input",e=>{sfSt.q=e.target.value.toLowerCase();renderSF()});
function sfMatch(f){return !(sfSt.type.size&&![...sfSt.type].some(t=>f.type.toLowerCase().includes(t.toLowerCase())))&&!(sfSt.q&&!JSON.stringify(f).toLowerCase().includes(sfSt.q))}
function renderSF(){const list=sel.size?D.sf.filter(f=>sel.has(f.id)):D.sf.filter(sfMatch);
 const sb=document.getElementById("selBar");sb.classList.toggle("hidden",!sel.size);
 document.getElementById("sfFilters").classList.toggle("hidden",!!sel.size);
 document.getElementById("selChips").innerHTML=[...sel].map(i=>`<button class="selc" data-rm="${i}" title="Remove ${i}">${i} ✕</button>`).join("");
 document.getElementById("sfFab").textContent=sel.size?`Safety functions (${sel.size} selected)`:"Safety functions";
 document.getElementById("sfList").innerHTML=list.length?list.map(f=>`<details class="sfd" id="${f.id}" ${(sfOpen.has(f.id)||sel.has(f.id))?"open":""}><summary><span class="chev">▶</span><span class="num" style="--c:#4ade80;background:#4ade80">${f.id}</span>
 <span class="ttl"><b>${esc(f.name)}</b><small>${esc(f.type)} · covers ${f.cov.length} scenario${f.cov.length>1?"s":""}</small></span></summary>
<div class="sf"><div class="sla"><div class="b s"><b>Sensor</b>${esc(f.S)}<div style="color:var(--muted);font-size:12px;margin-top:4px">Measures: ${esc(f.var)}</div></div><div class="ar">▶</div>
<div class="b l"><b>Logic solver</b>${esc(f.L)}</div><div class="ar">▶</div><div class="b a"><b>Final element</b>${esc(f.A)}</div></div>
<div class="foot"><div><span>Safe state</span>${esc(f.safe)}</div><div><span>Must not share</span>${esc(f.ind)}</div><div><span>Typical reference</span>${esc(f.ref)} · ${esc(f.dm)}</div></div>
<div class="cov"><span style="font-size:12px;color:var(--muted);margin-right:4px">Covers</span>${f.cov.map(c=>`<a href="#s-${c}">${c}</a>`).join("")}</div></div></details>`).join(""):`<div class="empty">No safety function matches. Clear the type filter or change the search.</div>`;
 document.getElementById("sfCount").textContent=`${list.length} of ${D.sf.length} shown`;
 document.querySelectorAll("details.sfd").forEach(d=>d.addEventListener("toggle",()=>{d.open?sfOpen.add(d.id):sfOpen.delete(d.id)}))}
renderSF();
document.getElementById("sfExp").onclick=()=>{D.sf.filter(sfMatch).forEach(f=>sfOpen.add(f.id));renderSF()};
document.getElementById("sfCol").onclick=()=>{sfOpen.clear();renderSF()};
// panel open/close (narrow screens)
const P=document.getElementById("sfPanel"),SC=document.getElementById("scrim");
const narrow=()=>matchMedia("(max-width:1100px)").matches;
function openPanel(){if(narrow()){P.classList.add("open");SC.classList.add("open")}}
function closePanel(){P.classList.remove("open");SC.classList.remove("open")}
document.getElementById("sfFab").onclick=openPanel;document.getElementById("sfClose").onclick=closePanel;SC.onclick=closePanel;
document.addEventListener("keydown",e=>{if(e.key==="Escape")closePanel()});
document.getElementById("tocSf").onclick=e=>{e.preventDefault();narrow()?openPanel():P.scrollTo({top:0})};
function syncChips(){document.querySelectorAll(".sflinks a[data-sf]").forEach(a=>{const on=sel.has(a.dataset.sf);a.classList.toggle("on",on);a.setAttribute("aria-pressed",on)})}
function toggleSF(id){sel.has(id)?sel.delete(id):sel.add(id);renderSF();syncChips();P.scrollTo({top:0});if(sel.size)openPanel()}
document.getElementById("selClear").onclick=()=>{sel.clear();renderSF();syncChips()};
document.getElementById("selChips").addEventListener("click",e=>{const b=e.target.closest("[data-rm]");if(b)toggleSF(b.dataset.rm)});
// jump to a scenario on the left
function goScen(id){const s=D.scen.find(x=>"s-"+x.id===id);if(!s)return;
 if(!match(s))document.getElementById("clr").click();grpClosed.delete(s.cat);openSet.add(s.id);render();
 const el=document.getElementById(id);if(!el)return;el.open=true;closePanel();
 const bar=document.querySelector("#scen .bar");const off=getComputedStyle(bar).position==="sticky"?bar.offsetHeight+10:16;
 window.scrollTo({top:el.getBoundingClientRect().top+scrollY-off})}
document.addEventListener("click",e=>{
 const c=e.target.closest(".sflinks a[data-sf]");if(c){e.preventDefault();e.stopPropagation();toggleSF(c.dataset.sf);return}
 const a=e.target.closest('a[href^="#s-"]');if(a){e.preventDefault();e.stopPropagation();goScen(a.getAttribute("href").slice(1))}},true);
</script></body></html>
